# Сценарии поведения (`scenarios/`)

Сценарий — последовательность вызовов блока: входы по строкам и ожидаемые выходы после каждого вызова.
По этим CSV генератор строит тесты CfUnit (coUnit) для **сконвертированного** кода; совпадение
выходов означает, что конвертер сохранил поведение блока.

**Откуда ожидаемые значения.** Они посчитаны эталонными моделями `reference/model_*.py`, написанными по
нормативному описанию логики в заголовке `samples/scl/<Блок>.scl`, — не по тексту SCL и не по результату
конвертера. Вторая, независимая от моделей проверка — контрольные точки, посчитанные вручную
(`HAND_CHECKS` в `reference/test_scenario_models.py`). Если тест сконвертированного кода расходится с CSV,
сначала сверяют описание в заголовке `.scl`: оно — источник истины для обеих сторон.

## Файлы

| CSV | Блок | Сценариев | Строк | Таймеры | Что проверяет |
|---|---|---|---|---|---|
| [FB_AnalogIn.csv](FB_AnalogIn.csv) | `FB_AnalogIn` | 6 | 47 | нет | NORM_X/SCALE_X, зоны перегрузки S7, неисправность канала, гистерезис уставок, имитация, слово состояния |
| [FB_Motor.csv](FB_Motor.csv) | `FB_Motor` | 7 | 52 | TON | авто/ручной, контроль обратной связи, коды аварий, сброс, счётчик пусков, выход-структура |
| [FB_AlarmDelay.csv](FB_AlarmDelay.csv) | `FB_AlarmDelay` | 8 | 55 | TON, TOF | задержки появления и снятия, квитирование по фронту, состояния, вывод из работы |
| [FB_Totalizer.csv](FB_Totalizer.csv) | `FB_Totalizer` | 6 | 36 | нет (период — вход `cycleTime`) | интегрирование LREAL, отсечка, сброс уровнем, импульсы |
| [FB_PumpAlternation.csv](FB_PumpAlternation.csv) | `FB_PumpAlternation` | 6 | 31 | нет | смена ведущего (R_TRIG, F_TRIG), подхват резервным, нехватка, ограничение demand |
| [FB_Sequencer.csv](FB_Sequencer.csv) | `FB_Sequencer` | 6 | 42 | TON (ET) | шаги CASE, переходы по времени и по уровням, аварии по времени, прерывание, `STRING` |

Сценарии каждого блока перечислены в его модели (`reference/model_*.py`, кортеж `SCENARIOS`: имя и описание).

## Формат CSV

### Диалект

- UTF-8 без BOM, переводы строк LF, разделитель — запятая, кавычки — по RFC 4180 (ячейка с запятой,
  кавычкой или переводом строки берётся в `"..."`, кавычка внутри удваивается). Так пишет и читает
  модуль `csv` Python.
- Первая строка — заголовок, дальше — строки данных. Пустых строк и строк-комментариев нет.
- Один файл — один блок; имя файла — имя блока в SCL (`FB_Motor.csv`).

### Заголовок

```
scenario,cycle,t_ms,<столбцы данных>,boundary,comment
```

Первые три и последние два столбца — служебные, всегда в этом порядке. Столбцы данных:

```
столбец    = входной | выходной | допуск
входной    = "in."  путь ":" тип
выходной   = "out." путь ":" тип
допуск     = "tol." путь          ; сразу после out.<путь>:REAL или out.<путь>:LREAL
путь       = имя { "." имя | "[" целое "]" }
имя        = ( буква | "_" ) { буква | цифра | "_" }      ; ASCII
тип        = "BOOL" | "SINT" | "INT" | "DINT" | "LINT" | "USINT" | "UINT" | "UDINT" | "ULINT"
           | "BYTE" | "WORD" | "DWORD" | "LWORD" | "REAL" | "LREAL" | "TIME" | "STRING"
```

- **Путь** — обращение к переменной экземпляра ФБ в ST: `out.status.faultCode:INT` означает
  `inst.status.faultCode`. Индексы массивов — в квадратных скобках (`in.samples[3]:REAL`; в текущих файлах
  массивов нет, но генератор должен их принимать).
- **Имена** — имена интерфейса блока в SCL, с тем же регистром (`autoMode`, `feedbackTime`). ST не
  различает регистр. Если конвертер переименовывает переменные, генератор применяет то же
  переименование (таблица имён из отчёта конвертера).
- **Тип** — тип переменной в CODESYS после конвертации (таблица соответствий `docs/MAPPING.md`):
  Bool → BOOL, Int → INT, DInt → DINT, Real → REAL, LReal → LREAL, Word → WORD, Time → TIME,
  String[n] → STRING(n). Тип нужен генератору для литералов и выбора ассерта; объявление ФБ для этого
  читать не нужно.
- У каждого выхода типа REAL или LREAL есть столбец допуска `tol.<путь>` сразу после него. У других
  типов допуска нет.
- Один и тот же путь не повторяется ни среди входов, ни среди выходов.

### Служебные столбцы

| Столбец | Тип | Смысл |
|---|---|---|
| `scenario` | идентификатор ST (`[A-Za-z_][A-Za-z0-9_]*`) | имя сценария; строки сценария идут подряд; имя годится как имя метода-теста |
| `cycle` | целое ≥ 1 | номер вызова внутри сценария: 1, 2, 3, … без пропусков |
| `t_ms` | целое ≥ 0 | момент вызова, мс от начала сценария; в первой строке 0; не убывает |
| `boundary` | `TRUE` / `FALSE` | строка проверяет поведение ровно на пороге таймера (см. «Время») |
| `comment` | текст UTF-8 | что происходит в строке; на выполнение не влияет |

### Значения

| Тип | Запись в ячейке | Пример | Литерал ST |
|---|---|---|---|
| BOOL | `TRUE` / `FALSE` | `TRUE` | как есть |
| SINT…ULINT | десятичное целое, `-` для отрицательных | `-4864` | как есть |
| BYTE / WORD / DWORD / LWORD | `16#` + верхний регистр, ровно 2 / 4 / 8 / 16 цифр | `16#00C1` | как есть |
| REAL / LREAL | десятичная дробь с точкой, хотя бы одна цифра после точки, без экспоненты, не больше 9 знаков после точки | `0.125138889` | как есть |
| TIME | `T#<целое>MS` | `T#3000MS` | как есть |
| STRING | текст без кавычек; только ASCII, без `'` и `$` | `AIR SCOUR` | `'AIR SCOUR'` |
| допуск `tol.*` | как REAL, ≥ 0 | `0.001` | — |

**Пустая ячейка.** Пустой вход — в этой строке вход не присваивается (остаётся прежнее значение
экземпляра). Пустой выход — в этой строке не проверяется. Допуск обязателен, если выход задан.
В первой строке каждого сценария заданы **все** входы, поэтому значения по умолчанию в объявлении
ФБ на тест не влияют. В текущих файлах заполнены все ячейки всех строк.

### Выполнение строки

Каждый сценарий начинается с **нового экземпляра** ФБ (начальные значения из объявления; сохраняемые
переменные — тоже с начальных значений). Для каждой строки по порядку:

1. Часы сценария ставятся на `t_ms` (см. «Время»).
2. Каждый непустой вход присваивается переменной экземпляра: `inst.<путь> := <значение>;`.
3. ФБ вызывается **один раз** без параметров: `inst();`. (Передать те же входы параметрами вызова —
   равносильно для простых входов; присваивание через путь работает и для элементов массивов и структур.)
4. Каждый непустой выход сравнивается с ожидаемым: BOOL, целые, битовые, TIME, STRING — на точное
   равенство; REAL и LREAL — `ABS(факт - ожидание) <= tol`.

Между строками ФБ не вызывается. Выходы читаются сразу после вызова строки.

### Время

- `t_ms` — **моделируемое** время: перед вызовом строки часы, по которым работают таймеры блока,
  показывают `t_ms` (от начала сценария). Время между строками «перескакивает» — это равносильно тому,
  что блок не вызывался.
- Семантика таймеров и фронтов (по ней написаны модели и описания в `.scl`):
  - **TON**: отсчёт начинается на вызове, где IN стал TRUE (первый вызов с IN = TRUE после FALSE или
    первый вызов экземпляра); `Q = IN AND (t - t_старта >= PT)` — на самом пороге Q уже TRUE;
    `ET = MIN(t - t_старта, PT)` при IN = TRUE, иначе 0.
  - **TOF**: при IN = TRUE Q = TRUE; отсчёт — с вызова, где IN стал FALSE; Q = FALSE, когда
    `t - t_спада >= PT`; если IN вернулся раньше, Q не падал.
  - **R_TRIG**: `Q = CLK AND NOT M; M := CLK`, M в начале FALSE (на первом вызове с CLK = TRUE — фронт).
  - **F_TRIG**: `Q = NOT CLK AND M; M := CLK`, M в начале FALSE — **на первом вызове спада нет**
    (так ведёт себя S7). F_TRIG CODESYS Standard 3.5.17.0 ведёт себя так же: первая строка сценария
    `FB_PumpAlternation/RotateOnStop` и тест `StandardFTrigMatchesS7` проходят в Control Win
    ([docs/TEST_REPORT.md](../docs/TEST_REPORT.md)).
  - Выходы таймера меняются только при вызове таймера.
- Блоки без таймеров (`FB_AnalogIn`, `FB_PumpAlternation`): `t_ms = 100 · (cycle − 1)`, столбец
  информационный.
- `FB_Totalizer` получает время входом `cycleTime` (период вызова): `t_ms[i] − t_ms[i−1] = cycleTime[i]`
  для i ≥ 2. От часов блок не зависит.
- **Запас до порога.** В строках с `boundary = FALSE` каждое сравнение времени с порогом
  (PT таймера, предельное время шага) отстоит от порога **не меньше чем на 200 мс**. Строки с
  `boundary = TRUE` проверяют поведение ровно на пороге (`>=`). Генератор CSV проверяет оба правила по
  модели и не запишет файл, если они нарушены.

### Как исполнять сценарии с таймерами

Формат не привязан к способу исполнения. Варианты для генератора тестов:

- **Моделируемое время (предпочтительно, детерминированно).** Таймеры сконвертированного кода читают
  подменяемый источник времени (например, тестовая сборка подменяет TON/TOF обёртками, которые берут
  время из переменной, а тест перед каждым вызовом пишет в неё `t_ms`). Весь сценарий можно выполнить в
  одном цикле ПЛК; проверяются все строки, включая `boundary = TRUE`.
- **Реальное время.** Строка выполняется в отдельном цикле задачи, когда `TIME() − t0 >= t_ms`
  (t0 — время первой строки). Цикл задачи — не больше 100 мс. Строки с `boundary = TRUE` выполняются
  (вызов нужен для состояния), но не проверяются: момент вызова запаздывает на долю цикла, а запаздывание
  старта таймера — на другую долю. Запас 200 мс покрывает такое расхождение на обоих концах. Тест
  растягивается на несколько циклов — поддержку этого в coUnit 1.2 сверить.

**Выбрано моделируемое время** (обоснование и сравнение — `docs/methodology.md`, раздел 3): корпус
собирается с таймерами слоя совместимости `FB_S7Ton/Tof/Tp` (`s7conv build-corpus`, `--timers s7compat`),
их источник времени — `F_S7Now()`; тест включает `GVL_S7Clock.xSimulation` и ставит часы
`GVL_S7Clock.tSimNow` на `t_ms` строки. Тесты генерирует `s7conv gen-tests scenarios --out tests`
(папка `tests/POUs/Scenarios`).

**Сценарии своих блоков.** Тот же формат, каталог — свой: `python -m s7conv gen-tests my_plc/scenarios
--out build/my_plc/tests --corpus my_plc/scl`, где `--corpus` — каталог ваших исходников SCL. Запуск — из
корня репозитория с относительными путями; код для таких тестов конвертируется с `--timers s7compat`.
Пример сценария, посчитанного вручную, и порядок работы — [docs/USAGE.md](../docs/USAGE.md), шаг 6.

## Допуски и точность

- REAL — `0.001`, LREAL — `0.000001`. Допуски с запасом: значения подобраны так, что точно
  представимы в двоичном виде, и пороговые сравнения внутри блоков однозначны при любом разумном
  порядке вычислений:
  - `FB_AnalogIn`: шкала 0…16, `value = raw / 1728`; raw кратно 27, поэтому `raw / 27648` и
    `value` — двоичные дроби (13824 → 0.5 → 8.0; 23760 → 0.859375 → 13.75). Уставки и гистерезис
    (14, 12, 2, 1, 0.5) тоже точные — сравнения `>=` и `<` на самих уставках проверяются без риска
    округления.
  - `FB_Totalizer`: расходы 450, 900, 3600 м3/ч и периоды 0.5, 1, 2 с дают приращения 0.0625, 0.125,
    0.25, 1.0 м3; импульс при `остаток >= pulseVolume` срабатывает ровно на кратных значениях.
    Единственные неточные приращения (0.5 м3/ч и период 0.1 с) далеко от порогов импульса.
- Генератор тестов использует допуск из строки как `Delta` ассерта (`AssertEquals_REAL(Expected, Actual,
  Delta, Message)`).

## Пример

Фрагмент `FB_Motor.csv` (часть столбцов):

```
scenario,cycle,t_ms,in.autoMode:BOOL,in.autoStart:BOOL,...,in.feedbackTime:TIME,out.runCmd:BOOL,...,out.status.faultCode:INT,...,boundary,comment
NoFeedbackTimeout,1,0,TRUE,TRUE,...,T#3000MS,TRUE,...,0,...,FALSE,"пуск, обратной связи нет"
NoFeedbackTimeout,2,2800,TRUE,TRUE,...,T#3000MS,TRUE,...,0,...,FALSE,2.8 с < 3 с: аварии нет
NoFeedbackTimeout,3,3000,TRUE,TRUE,...,T#3000MS,FALSE,...,1,...,TRUE,"3.0 с = feedbackTime: авария 1, runCmd снят в этом же вызове"
```

Что из этого может сделать генератор при моделируемом времени (набросок, написанный до генератора;
настоящий результат — `tests/POUs/Scenarios/FB_Motor_ScenarioTest`: экземпляры — в переменных набора,
сценарий выполняется один раз, источник времени — `GVL_S7Clock.tSimNow`):

```
METHOD PRIVATE NoFeedbackTimeout
VAR
    inst : FB_Motor;
END_VAR
coUnit.TEST('NoFeedbackTimeout');
// cycle 1, t_ms 0
GVL_TestClock.tNow := T#0MS;
inst.autoMode := TRUE; inst.autoStart := TRUE; (* ... остальные входы ... *) inst.feedbackTime := T#3000MS;
inst();
AssertEquals_BOOL(Expected := TRUE, Actual := inst.runCmd, Message := 'NoFeedbackTimeout#1 runCmd');
AssertEquals_INT(Expected := 0, Actual := inst.status.faultCode, Message := 'NoFeedbackTimeout#1 status.faultCode');
// cycle 3, t_ms 3000 (boundary)
GVL_TestClock.tNow := T#3000MS;
inst();
AssertEquals_INT(Expected := 1, Actual := inst.status.faultCode, Message := 'NoFeedbackTimeout#3 status.faultCode');
coUnit.TEST_FINISHED();
```

## Эталонные модели и пересчёт

```
python scenarios/reference/generate_csv.py           # пересчитать и записать все CSV
python scenarios/reference/generate_csv.py --check   # код 1, если CSV устарели (для CI)
python -m pytest scenarios/reference                 # формат, актуальность, ручные контрольные точки
```

| Файл | Что внутри |
|---|---|
| `reference/scenario_lib.py` | часы, TON/TOF/R_TRIG/F_TRIG, NORM_X/SCALE_X; описание сценариев; запись CSV; **эталонный читатель формата** `read_csv()` — исполняемая версия правил этого файла |
| `reference/model_fb_*.py` | модель блока по описанию из `.scl` и его сценарии (входы — только изменения относительно прошлой строки; в CSV пишутся полные значения) |
| `reference/generate_csv.py` | прогон моделей, проверки запаса времени и `t_ms`, запись или сверка CSV |
| `reference/test_scenario_models.py` | pytest: формат, актуальность файлов, ручные контрольные точки, примитивы таймеров |

Новый сценарий: добавить `Scenario(...)` в `SCENARIOS` модели, запустить `generate_csv.py`, добавить
одну-две ручные контрольные точки в `HAND_CHECKS`. Новое поведение блока — сначала правка описания в
заголовке `.scl`, затем модели и SCL.
