// Назначение: символьный слой входов/выходов S7: прямые адреса и теги с адресом → переменные с AT
// Автор:      s7conv 0.1.0 (сгенерировано)
// Версия:     не указана
// Документ:   docs/MAPPING.md, раздел «Адреса»
// Адресная модель: S7 нумерует байты (%IW64 — байты 64–65, big-endian), CODESYS — слова
// (%IW32 — байты 64–65, little-endian). Адреса ниже — заготовка: на ПЛК210 каналы модулей
// привязываются в дереве устройств (I/O mapping) — сверить с конфигурацией.
{attribute 'qualified_only'}
VAR_GLOBAL
    EStop_Ok AT %IX0.0 : BOOL; // S7 %I0.0; Аварийный стоп не нажат (НЗ цепь)
    P101_Fbk AT %IX0.1 : BOOL; // S7 %I0.1; P101 обратная связь контактора
    P101_ThermalOk AT %IX0.2 : BOOL; // S7 %I0.2; P101 тепловое реле в норме
    P102_Fbk AT %IX0.3 : BOOL; // S7 %I0.3; P102 обратная связь контактора
    P102_ThermalOk AT %IX0.4 : BOOL; // S7 %I0.4; P102 тепловое реле в норме
    LS201_Drained AT %IX0.5 : BOOL; // S7 %I0.5; Поплавок: фильтр опорожнён
    LS202_Full AT %IX0.6 : BOOL; // S7 %I0.6; Поплавок: фильтр заполнен
    P103_Fbk AT %IX0.7 : BOOL; // S7 %I0.7; P103 обратная связь контактора
    Sw_Local AT %IX1.0 : BOOL; // S7 %I1.0; Ключ «Местное» на шкафу
    Btn_Ack AT %IX1.1 : BOOL; // S7 %I1.1; Кнопка «Квитирование» на шкафу
    P103_ThermalOk AT %IX1.2 : BOOL; // S7 %I1.2; P103 тепловое реле в норме
    XV201_Opened AT %IX2.0 : BOOL; // S7 %I2.0; XV201 концевик «открыто»
    XV201_Closed AT %IX2.1 : BOOL; // S7 %I2.1; XV201 концевик «закрыто»
    FQ201_Pulse AT %IX3.0 : BOOL; // S7 %I3.0; Импульсы расходомера реагента (геркон НЗ)
    PT101_Raw AT %IW32 : INT; // S7 %IW64; PT101 давление в коллекторе 4-20 мА (0...16 бар)
    LT101_Raw AT %IW33 : INT; // S7 %IW66; LT101 уровень в РЧВ 4-20 мА (0...5 м)
    FT101_Raw AT %IW34 : INT; // S7 %IW68; FT101 расход в сеть 4-20 мА (0...1200 м3/ч)
    PT101_Fast AT %IW136 : INT; // S7 %IW272; Канал быстрого опроса давления (читается как %IW272:P)
    P101_Run AT %QX0.0 : BOOL; // S7 %Q0.0; P101 контактор
    P102_Run AT %QX0.1 : BOOL; // S7 %Q0.1; P102 контактор
    P103_Run AT %QX0.2 : BOOL; // S7 %Q0.2; P103 контактор
    XV_Drain AT %QX0.4 : BOOL; // S7 %Q0.4; Задвижка сброса промывной воды
    Q_AirBlower AT %QX0.5 : BOOL; // S7 %Q0.5; Воздуходувка промывки
    Q_WashPump AT %QX0.6 : BOOL; // S7 %Q0.6; Промывной насос
    XV201_Open AT %QX1.0 : BOOL; // S7 %Q1.0; XV201 пускатель «открыть»
    XV201_Close AT %QX1.1 : BOOL; // S7 %Q1.1; XV201 пускатель «закрыть»
    Lamp_Alarm AT %QX2.0 : BOOL; // S7 %Q2.0; Лампа «Авария» на шкафу
    VFD_SpeedRef AT %QW40 : INT; // S7 %QW80; Задание частоты ПЧ ведущего насоса (0...27648)
END_VAR
